{
  "schemaVersion": 1,
  "meta": {
    "name": "Connected infusion pump (worked example)",
    "system": "Large-volume infusion pump with hospital connectivity and a vendor cloud service",
    "author": "Teaching example",
    "date": "2026-08-11",
    "scope": "In scope: the pump controller and its dose-limit interlock, the alarm path to the nurse call system, the hospital gateway, the drug library service and the vendor telemetry cloud. Out of scope: the EHR itself, hospital network infrastructure, and physical security of the ward.",
    "safetyDoc": "Infusion Pump Risk Management File (ISO 14971)",
    "safetyDocRef": "RMF-IP-2200 rev C",
    "intendedUse": "Continuous and bolus intravenous delivery of medication to adult and paediatric inpatients, programmed at the bedside or by auto-programming from the EHR, under the supervision of clinical staff.",
    "environment": "Acute-care wards and intensive care. The pump joins the hospital's clinical Wi-Fi alongside other vendors' devices and general IT. The hospital runs that network, not the manufacturer, and segmentation cannot be relied on. Pumps move between wards and are within reach of patients and visitors.",
    "assumptions": "The hospital network is hostile. Clinical staff follow the programming workflow but cannot detect a value altered in transit. The EHR and the nurse call system belong to other manufacturers and are treated as untrusted peers. A visitor can reach the pump's ports unobserved for minutes at a time.",
    "networkAssumption": "Hostile — an adversary can alter, drop and replay traffic",
    "methodologyRationale": "STRIDE per element on a data flow diagram. The pump's cybersecurity risks arise at its interfaces, and a per-element sweep gives a coverage argument a reviewer can follow and repeat. Each safety-relevant function is also analysed for the hazard a compromise creates, so the result feeds the ISO 14971 file. STRIDE does not rank attacker effort, so exploitability is added per threat with CVSS v4.0.",
    "acceptanceCriteria": "Scored before mitigation by the model, and after mitigation by the security and safety leads together. Residual Medium or below is acceptable. High needs sign-off against clinical benefit. Critical is not acceptable. Every threat with a path to patient harm is carried into RMF-IP-2200 by its SEC-HAZ reference.",
    "acceptableResidual": "Medium",
    "lifecycle": {
      "supplyChain": "Pump firmware builds on a commercial RTOS and an open-source TLS library. The hospital gateway ships on a commercial OS image. One SBOM per release (SBOM-IP-2200).",
      "manufacturing": "Every pump leaves the factory with the same service password and the same gateway key.",
      "deployment": "Commissioned by hospital biomed onto the clinical Wi-Fi. Nothing forces the service password to change.",
      "interoperation": "EHR auto-programming through the hospital gateway, and nurse call integration. Both are other manufacturers' systems.",
      "maintenance": "Firmware and drug libraries come from the vendor fleet service through the hospital gateway, or are installed locally by a service technician from a file share."
    }
  },
  "nodes": [
    {
      "id": "boundary-msox8623-1",
      "type": "boundary",
      "x": 40,
      "y": 60,
      "w": 420,
      "h": 560,
      "title": "Pump enclosure (device)",
      "description": "The physical device: firmware, actuator and local user interface.",
      "isAsset": false,
      "existingControls": "",
      "props": {
        "boundaryKind": "Machine / process boundary"
      }
    },
    {
      "id": "boundary-msox8623-2",
      "type": "boundary",
      "x": 500,
      "y": 60,
      "w": 400,
      "h": 560,
      "title": "Hospital network",
      "description": "The clinical network the pump joins over Wi-Fi.",
      "isAsset": false,
      "existingControls": "",
      "props": {
        "boundaryKind": "Network segment"
      }
    },
    {
      "id": "boundary-msox8623-3",
      "type": "boundary",
      "x": 940,
      "y": 60,
      "w": 340,
      "h": 560,
      "title": "Vendor cloud",
      "description": "Manufacturer-operated telemetry and fleet management service.",
      "isAsset": false,
      "existingControls": "",
      "props": {
        "boundaryKind": "Third-party or vendor"
      }
    },
    {
      "id": "process-msox8623-4",
      "type": "process",
      "x": 90,
      "y": 140,
      "w": 190,
      "h": 96,
      "title": "Pump controller",
      "description": "Firmware that computes and drives the infusion rate.",
      "isAsset": true,
      "existingControls": "",
      "props": {
        "safetyFunctions": [
          "control"
        ],
        "harmSeverity": "Catastrophic — patient death",
        "softwareSafetyClass": "Class C — death or serious injury possible",
        "safetyFileRef": "HAZ-001, HAZ-004, RC-011",
        "safetyNotes": "Over-infusion of a high-alert medication. The controller drives the actuator directly, so any altered rate or programme becomes delivered therapy within one pump cycle.",
        "exposure": "Internal network",
        "privilege": "Elevated service account",
        "inputValidation": "Partial / deny-list",
        "resilience": "Timeouts only",
        "authentication": "Shared secret or API key",
        "authorization": "Simple ownership check",
        "logging": "Errors only",
        "dataClassification": "Restricted (PII / PHI / PCI)",
        "criticality": "Critical (safety / life)",
        "owner": "Device firmware team",
        "harmScope": "Single device / single patient",
        "useCases": "Programming, Delivering therapy, Software update",
        "softwareOrigin": "Mixed — includes third-party components",
        "componentSupport": "Actively maintained",
        "sbomRef": "SBOM-IP-2200 §1 (pump firmware)",
        "updateMechanism": "Unauthenticated (unsigned image, file, USB or service tool)",
        "keyManagement": "Hardcoded, default or shared across devices"
      }
    },
    {
      "id": "process-msox8623-5",
      "type": "process",
      "x": 90,
      "y": 290,
      "w": 190,
      "h": 88,
      "title": "Dose limit interlock",
      "description": "Independent hard-limit check before actuation.",
      "isAsset": true,
      "existingControls": "",
      "props": {
        "safetyFunctions": [
          "safetyStop"
        ],
        "harmSeverity": "Catastrophic — patient death",
        "softwareSafetyClass": "Class C — death or serious injury possible",
        "safetyFileRef": "RC-011, RC-012",
        "safetyNotes": "This is the last barrier between a wrong programmed dose and the patient. If its limits are widened, or it does not get to run, nothing else stops an unsafe infusion.",
        "exposure": "Internal network",
        "privilege": "Least privilege",
        "inputValidation": "Partial / deny-list",
        "resilience": "None",
        "authentication": "None / anonymous",
        "authorization": "Shared credential for everyone",
        "logging": "None",
        "dataClassification": "Internal",
        "criticality": "Critical (safety / life)",
        "owner": "Device firmware team",
        "harmScope": "Single device / single patient",
        "useCases": "Delivering therapy, Drug library update",
        "softwareOrigin": "Proprietary (manufacturer-developed)",
        "componentSupport": "Actively maintained",
        "sbomRef": "SBOM-IP-2200 §1 (pump firmware)",
        "updateMechanism": "Unauthenticated (unsigned image, file, USB or service tool)",
        "keyManagement": "No keys or credentials held"
      }
    },
    {
      "id": "process-msox8623-6",
      "type": "process",
      "x": 90,
      "y": 430,
      "w": 190,
      "h": 88,
      "title": "Alarm manager",
      "description": "Detects alarm conditions and annunciates locally and remotely.",
      "isAsset": false,
      "existingControls": "",
      "props": {
        "safetyFunctions": [
          "alarm"
        ],
        "harmSeverity": "Critical — permanent impairment or life-threatening injury",
        "softwareSafetyClass": "Class C — death or serious injury possible",
        "safetyFileRef": "HAZ-007",
        "safetyNotes": "Occlusion, air-in-line and infusion-complete alarms. A suppressed alarm means deterioration goes unnoticed; injected false alarms cause alarm fatigue on the ward.",
        "exposure": "Internal network",
        "privilege": "Least privilege",
        "inputValidation": "None",
        "resilience": "None",
        "authentication": "None / anonymous",
        "authorization": "None",
        "logging": "Errors only",
        "dataClassification": "Confidential",
        "criticality": "Critical (safety / life)",
        "owner": "Device firmware team",
        "harmScope": "Single device / single patient",
        "useCases": "Alarming",
        "softwareOrigin": "Proprietary (manufacturer-developed)",
        "componentSupport": "Actively maintained",
        "sbomRef": "SBOM-IP-2200 §1 (pump firmware)",
        "updateMechanism": "Unauthenticated (unsigned image, file, USB or service tool)",
        "keyManagement": "Hardcoded, default or shared across devices"
      }
    },
    {
      "id": "datastore-msox8623-7",
      "type": "datastore",
      "x": 90,
      "y": 540,
      "w": 190,
      "h": 66,
      "title": "Drug library (on device)",
      "description": "Dose limits and concentrations per medication.",
      "isAsset": true,
      "existingControls": "",
      "props": {
        "safetyFunctions": [
          "safetyStop"
        ],
        "harmSeverity": "Catastrophic — patient death",
        "softwareSafetyClass": "Class C — death or serious injury possible",
        "safetyFileRef": "RC-012",
        "safetyNotes": "The limits the interlock enforces. Tampering here silently widens what the pump will accept as a legitimate dose.",
        "storeKind": "File share",
        "encryptionAtRest": "None",
        "integrity": "None",
        "backup": "Tested backups with retention",
        "authentication": "Shared secret or API key",
        "authorization": "Shared credential for everyone",
        "logging": "None",
        "dataClassification": "Internal",
        "criticality": "Critical (safety / life)",
        "owner": "Pharmacy informatics",
        "harmScope": "Single device / single patient",
        "useCases": "Delivering therapy, Drug library update"
      }
    },
    {
      "id": "entity-msox8623-8",
      "type": "entity",
      "x": 540,
      "y": 140,
      "w": 170,
      "h": 74,
      "title": "Nurse (bedside)",
      "description": "Programmes the infusion at the pump and responds to alarms.",
      "isAsset": false,
      "existingControls": "",
      "props": {
        "safetyFunctions": [
          "control",
          "careDelivery"
        ],
        "harmSeverity": "Serious — injury needing professional intervention",
        "safetyFileRef": "HAZ-002",
        "safetyNotes": "Use error and spoofed identity both end in a wrong programme reaching the pump.",
        "entityKind": "Human user",
        "trustLevel": "Semi-trusted (authenticated)",
        "authentication": "Username + password",
        "logging": "Errors only",
        "dataClassification": "Restricted (PII / PHI / PCI)",
        "criticality": "High",
        "owner": "Clinical engineering",
        "harmScope": "Single device / single patient",
        "useCases": "Programming, Alarming"
      }
    },
    {
      "id": "entity-msox8623-9",
      "type": "entity",
      "x": 540,
      "y": 250,
      "w": 170,
      "h": 74,
      "title": "Biomed / service tech",
      "description": "Services the pump and updates the drug library.",
      "isAsset": false,
      "existingControls": "",
      "props": {
        "safetyFunctions": [
          "safetyStop"
        ],
        "harmSeverity": "Catastrophic — patient death",
        "safetyFileRef": "HAZ-009",
        "safetyNotes": "Holds the credentials that can change dose limits and disable interlocks.",
        "entityKind": "Privileged user / administrator",
        "trustLevel": "Semi-trusted (authenticated)",
        "authentication": "Shared secret or API key",
        "logging": "None",
        "dataClassification": "Internal",
        "criticality": "High",
        "owner": "Clinical engineering",
        "harmScope": "Multiple devices or patients at once",
        "useCases": "Drug library update, Software update"
      }
    },
    {
      "id": "process-msox8623-a",
      "type": "process",
      "x": 540,
      "y": 370,
      "w": 190,
      "h": 92,
      "title": "Hospital gateway",
      "description": "Bridges pumps to hospital systems and the vendor cloud.",
      "isAsset": false,
      "existingControls": "",
      "props": {
        "safetyFunctions": [
          "control",
          "alarm",
          "careDelivery"
        ],
        "harmSeverity": "Critical — permanent impairment or life-threatening injury",
        "softwareSafetyClass": "Class B — non-serious injury possible",
        "safetyFileRef": "HAZ-004, HAZ-007",
        "safetyNotes": "Carries auto-programming orders towards the pump and alarms away from it. A compromise here reaches every pump on the ward at once.",
        "exposure": "Internal network",
        "privilege": "Elevated service account",
        "inputValidation": "None",
        "resilience": "None",
        "authentication": "None / anonymous",
        "authorization": "None",
        "logging": "Errors only",
        "dataClassification": "Restricted (PII / PHI / PCI)",
        "criticality": "Critical (safety / life)",
        "owner": "Hospital IT",
        "harmScope": "Multiple devices or patients at once",
        "useCases": "Programming, Alarming, Software update, Telemetry",
        "softwareOrigin": "Mixed — includes third-party components",
        "componentSupport": "No longer maintained (end of support)",
        "updateMechanism": "Signed updates, no rollback protection",
        "keyManagement": "Unique per device, stored in software"
      }
    },
    {
      "id": "process-msox8623-b",
      "type": "process",
      "x": 540,
      "y": 500,
      "w": 190,
      "h": 88,
      "title": "Nurse call system",
      "description": "Escalates device alarms to staff handsets.",
      "isAsset": false,
      "existingControls": "",
      "props": {
        "safetyFunctions": [
          "alarm",
          "careDelivery"
        ],
        "harmSeverity": "Critical — permanent impairment or life-threatening injury",
        "softwareSafetyClass": "Class B — non-serious injury possible",
        "safetyFileRef": "HAZ-007, RC-021",
        "safetyNotes": "The remote half of the alarm path. If alarms are delayed or lost here, the bedside alarm is the only remaining barrier.",
        "exposure": "Internal network",
        "privilege": "Least privilege",
        "inputValidation": "Partial / deny-list",
        "resilience": "Timeouts only",
        "authentication": "Shared secret or API key",
        "authorization": "Role-based (RBAC)",
        "logging": "Security events logged",
        "dataClassification": "Confidential",
        "criticality": "Critical (safety / life)",
        "owner": "Hospital IT",
        "harmScope": "Multiple devices or patients at once",
        "useCases": "Alarming",
        "softwareOrigin": "Commercial off-the-shelf",
        "componentSupport": "Actively maintained",
        "sbomRef": "Not part of the device (hospital system)"
      }
    },
    {
      "id": "process-msox8623-c",
      "type": "process",
      "x": 980,
      "y": 190,
      "w": 190,
      "h": 92,
      "title": "Vendor fleet service",
      "description": "Telemetry, drug library distribution and firmware updates.",
      "isAsset": false,
      "existingControls": "",
      "props": {
        "safetyFunctions": [
          "safetyStop",
          "control"
        ],
        "harmSeverity": "Catastrophic — patient death",
        "softwareSafetyClass": "Class C — death or serious injury possible",
        "safetyFileRef": "HAZ-011",
        "safetyNotes": "Distributes the drug library and firmware to the whole fleet. A compromise is a fleet-wide safety event, not a single-device one.",
        "exposure": "Internet-facing",
        "privilege": "Elevated service account",
        "inputValidation": "Partial / deny-list",
        "resilience": "Rate limiting / quotas",
        "authentication": "Session token / JWT",
        "authorization": "Role-based (RBAC)",
        "logging": "Security events logged",
        "dataClassification": "Restricted (PII / PHI / PCI)",
        "criticality": "High",
        "owner": "Vendor cloud team",
        "harmScope": "Multiple devices or patients at once",
        "useCases": "Software update, Drug library update, Telemetry",
        "softwareOrigin": "Mixed — includes third-party components",
        "componentSupport": "Actively maintained",
        "sbomRef": "SBOM-FLEET-12",
        "updateMechanism": "Signed updates with rollback protection",
        "keyManagement": "Unique per device, stored in software"
      }
    },
    {
      "id": "datastore-msox8623-d",
      "type": "datastore",
      "x": 980,
      "y": 350,
      "w": 190,
      "h": 66,
      "title": "Telemetry & event store",
      "description": "Infusion events, alarms and device logs.",
      "isAsset": false,
      "existingControls": "",
      "props": {
        "safetyFunctions": [
          "clinicalData"
        ],
        "harmSeverity": "Minor — temporary injury, no professional intervention",
        "softwareSafetyClass": "Class A — no injury possible",
        "safetyFileRef": "HAZ-013",
        "storeKind": "Object / blob storage",
        "encryptionAtRest": "Full-disk / volume",
        "integrity": "None",
        "backup": "Backups, never tested",
        "authentication": "Session token / JWT",
        "authorization": "Role-based (RBAC)",
        "logging": "Errors only",
        "dataClassification": "Restricted (PII / PHI / PCI)",
        "criticality": "Medium",
        "owner": "Vendor cloud team",
        "harmScope": "Multiple devices or patients at once",
        "useCases": "Telemetry"
      }
    },
    {
      "id": "asset-msox8623-e",
      "type": "asset",
      "x": 990,
      "y": 480,
      "w": 100,
      "h": 86,
      "title": "Patient",
      "description": "",
      "isAsset": true,
      "existingControls": "",
      "props": {
        "safetyFunctions": [
          "control",
          "careDelivery"
        ],
        "harmSeverity": "Catastrophic — patient death",
        "safetyFileRef": "RMF-IP-2200",
        "safetyNotes": "The asset every other control exists to protect.",
        "assetKind": "Physical",
        "dataClassification": "Restricted (PII / PHI / PCI)",
        "criticality": "Critical (safety / life)",
        "owner": "Clinical service",
        "harmScope": "Single device / single patient",
        "useCases": "Delivering therapy"
      }
    }
  ],
  "flows": [
    {
      "id": "flow-msox8623-f",
      "type": "flow",
      "from": "entity-msox8623-8",
      "to": "process-msox8623-4",
      "bidirectional": false,
      "title": "Programme infusion",
      "description": "Rate, dose and duration entered at the bedside.",
      "isAsset": false,
      "existingControls": "",
      "props": {
        "safetyFunctions": [
          "control"
        ],
        "harmSeverity": "Catastrophic — patient death",
        "softwareSafetyClass": "Class C — death or serious injury possible",
        "safetyFileRef": "HAZ-002",
        "protocol": "Other",
        "encryptionInTransit": "None (cleartext)",
        "flowIntegrity": "None",
        "throttling": "None",
        "authentication": "Username + password",
        "authorization": "Simple ownership check",
        "logging": "Errors only",
        "dataClassification": "Restricted (PII / PHI / PCI)",
        "criticality": "Critical (safety / life)",
        "harmScope": "Single device / single patient",
        "useCases": "Programming",
        "carries": [
          "commands"
        ],
        "interfaceState": "In use for the intended use",
        "replayProtection": "Not applicable — not a replayable channel",
        "protocolDetail": "Front-panel keypad and touchscreen"
      }
    },
    {
      "id": "flow-msox8623-g",
      "type": "flow",
      "from": "process-msox8623-a",
      "to": "process-msox8623-4",
      "bidirectional": false,
      "title": "Auto-programming order",
      "description": "Pharmacy order pushed to the pump from the EHR.",
      "isAsset": false,
      "existingControls": "",
      "props": {
        "safetyFunctions": [
          "control"
        ],
        "harmSeverity": "Catastrophic — patient death",
        "softwareSafetyClass": "Class C — death or serious injury possible",
        "safetyFileRef": "HAZ-004",
        "protocol": "HTTP (cleartext)",
        "encryptionInTransit": "None (cleartext)",
        "flowIntegrity": "None",
        "throttling": "None",
        "authentication": "None / anonymous",
        "authorization": "None",
        "logging": "None",
        "dataClassification": "Restricted (PII / PHI / PCI)",
        "criticality": "Critical (safety / life)",
        "harmScope": "Multiple devices or patients at once",
        "useCases": "Programming",
        "carries": [
          "commands"
        ],
        "interfaceState": "In use for the intended use",
        "replayProtection": "None",
        "protocolDetail": "HTTP/1.1, tcp/8080, JSON order"
      }
    },
    {
      "id": "flow-msox8623-q",
      "type": "flow",
      "from": "process-msox8623-a",
      "to": "process-msox8623-4",
      "bidirectional": false,
      "title": "Firmware and library push",
      "description": "Firmware images and drug libraries relayed from the vendor to each pump.",
      "isAsset": false,
      "existingControls": "",
      "props": {
        "safetyFunctions": [
          "control",
          "safetyStop"
        ],
        "harmSeverity": "Catastrophic — patient death",
        "softwareSafetyClass": "Class C — death or serious injury possible",
        "safetyFileRef": "HAZ-011",
        "safetyNotes": "Whatever arrives here becomes the software that drives the pump and the limits that constrain it.",
        "protocol": "HTTP (cleartext)",
        "encryptionInTransit": "None (cleartext)",
        "flowIntegrity": "None",
        "throttling": "None",
        "authentication": "Shared secret or API key",
        "authorization": "Shared credential for everyone",
        "logging": "Errors only",
        "dataClassification": "Internal",
        "criticality": "Critical (safety / life)",
        "harmScope": "Multiple devices or patients at once",
        "useCases": "Software update, Drug library update",
        "carries": [
          "code"
        ],
        "interfaceState": "In use for the intended use",
        "replayProtection": "None",
        "protocolDetail": "HTTP/1.1, tcp/8080, image pulled on notification"
      }
    },
    {
      "id": "flow-msox8623-h",
      "type": "flow",
      "from": "process-msox8623-4",
      "to": "process-msox8623-5",
      "bidirectional": true,
      "title": "Requested rate check",
      "description": "Every programmed rate is checked against the hard limits.",
      "isAsset": false,
      "existingControls": "",
      "props": {
        "safetyFunctions": [
          "safetyStop"
        ],
        "harmSeverity": "Catastrophic — patient death",
        "safetyFileRef": "RC-011",
        "protocol": "Other",
        "encryptionInTransit": "None (cleartext)",
        "flowIntegrity": "None",
        "throttling": "None",
        "authentication": "None / anonymous",
        "authorization": "None",
        "logging": "None",
        "dataClassification": "Internal",
        "criticality": "Critical (safety / life)",
        "harmScope": "Single device / single patient",
        "useCases": "Delivering therapy",
        "carries": [
          "data"
        ],
        "interfaceState": "In use for the intended use",
        "replayProtection": "Not applicable — not a replayable channel",
        "protocolDetail": "In-process call"
      }
    },
    {
      "id": "flow-msox8623-i",
      "type": "flow",
      "from": "datastore-msox8623-7",
      "to": "process-msox8623-5",
      "bidirectional": false,
      "title": "Dose limits",
      "description": "Limits the interlock enforces.",
      "isAsset": false,
      "existingControls": "",
      "props": {
        "safetyFunctions": [
          "safetyStop"
        ],
        "harmSeverity": "Catastrophic — patient death",
        "safetyFileRef": "RC-012",
        "protocol": "Other",
        "encryptionInTransit": "None (cleartext)",
        "flowIntegrity": "None",
        "throttling": "Timeouts only",
        "authentication": "None / anonymous",
        "authorization": "None",
        "logging": "None",
        "dataClassification": "Internal",
        "criticality": "Critical (safety / life)",
        "harmScope": "Single device / single patient",
        "useCases": "Delivering therapy",
        "carries": [
          "data"
        ],
        "interfaceState": "In use for the intended use",
        "replayProtection": "Not applicable — not a replayable channel",
        "protocolDetail": "File read at start-up and on change"
      }
    },
    {
      "id": "flow-msox8623-j",
      "type": "flow",
      "from": "process-msox8623-4",
      "to": "process-msox8623-6",
      "bidirectional": false,
      "title": "Alarm conditions",
      "description": "Occlusion, air-in-line, battery and completion events.",
      "isAsset": false,
      "existingControls": "",
      "props": {
        "safetyFunctions": [
          "alarm"
        ],
        "harmSeverity": "Critical — permanent impairment or life-threatening injury",
        "safetyFileRef": "HAZ-007",
        "protocol": "Other",
        "encryptionInTransit": "None (cleartext)",
        "flowIntegrity": "None",
        "throttling": "None",
        "authentication": "None / anonymous",
        "authorization": "None",
        "logging": "Errors only",
        "dataClassification": "Confidential",
        "criticality": "Critical (safety / life)",
        "harmScope": "Single device / single patient",
        "useCases": "Alarming",
        "carries": [
          "data"
        ],
        "interfaceState": "In use for the intended use",
        "replayProtection": "Not applicable — not a replayable channel",
        "protocolDetail": "In-process message queue"
      }
    },
    {
      "id": "flow-msox8623-k",
      "type": "flow",
      "from": "process-msox8623-6",
      "to": "process-msox8623-b",
      "bidirectional": false,
      "title": "Remote alarm escalation",
      "description": "Alarms forwarded to staff handsets.",
      "isAsset": false,
      "existingControls": "",
      "props": {
        "safetyFunctions": [
          "alarm"
        ],
        "harmSeverity": "Critical — permanent impairment or life-threatening injury",
        "safetyFileRef": "HAZ-007, RC-021",
        "protocol": "HTTP (cleartext)",
        "encryptionInTransit": "None (cleartext)",
        "flowIntegrity": "None",
        "throttling": "None",
        "authentication": "Shared secret or API key",
        "authorization": "None",
        "logging": "Errors only",
        "dataClassification": "Confidential",
        "criticality": "Critical (safety / life)",
        "harmScope": "Single device / single patient",
        "useCases": "Alarming",
        "carries": [
          "data"
        ],
        "interfaceState": "In use for the intended use",
        "replayProtection": "None",
        "protocolDetail": "HTTP/1.1, tcp/8081"
      }
    },
    {
      "id": "flow-msox8623-l",
      "type": "flow",
      "from": "entity-msox8623-9",
      "to": "datastore-msox8623-7",
      "bidirectional": false,
      "title": "Drug library update",
      "description": "Service tooling writes new dose limits to the pump.",
      "isAsset": false,
      "existingControls": "",
      "props": {
        "safetyFunctions": [
          "safetyStop"
        ],
        "harmSeverity": "Catastrophic — patient death",
        "safetyFileRef": "HAZ-009",
        "protocol": "SMB / NFS file share",
        "encryptionInTransit": "None (cleartext)",
        "flowIntegrity": "None",
        "throttling": "None",
        "authentication": "Shared secret or API key",
        "authorization": "Shared credential for everyone",
        "logging": "None",
        "dataClassification": "Internal",
        "criticality": "High",
        "harmScope": "Single device / single patient",
        "useCases": "Drug library update",
        "carries": [
          "code"
        ],
        "interfaceState": "Service / maintenance only",
        "replayProtection": "None",
        "protocolDetail": "SMB 2, tcp/445"
      }
    },
    {
      "id": "flow-msox8623-m",
      "type": "flow",
      "from": "process-msox8623-c",
      "to": "process-msox8623-a",
      "bidirectional": false,
      "title": "Drug library & firmware distribution",
      "description": "Fleet-wide updates pushed to the hospital.",
      "isAsset": false,
      "existingControls": "",
      "props": {
        "safetyFunctions": [
          "safetyStop",
          "control"
        ],
        "harmSeverity": "Catastrophic — patient death",
        "softwareSafetyClass": "Class C — death or serious injury possible",
        "safetyFileRef": "HAZ-011",
        "protocol": "HTTPS / TLS",
        "encryptionInTransit": "TLS (server authenticated)",
        "flowIntegrity": "Transport (TLS) only",
        "throttling": "Timeouts only",
        "authentication": "Shared secret or API key",
        "authorization": "Shared credential for everyone",
        "logging": "Security events logged",
        "dataClassification": "Internal",
        "criticality": "High",
        "harmScope": "Multiple devices or patients at once",
        "useCases": "Software update, Drug library update",
        "carries": [
          "code"
        ],
        "interfaceState": "In use for the intended use",
        "replayProtection": "Timestamp or sequence number",
        "protocolDetail": "TLS 1.2, tcp/443"
      }
    },
    {
      "id": "flow-msox8623-n",
      "type": "flow",
      "from": "process-msox8623-a",
      "to": "process-msox8623-c",
      "bidirectional": false,
      "title": "Device telemetry",
      "description": "Infusion and alarm events sent to the vendor.",
      "isAsset": false,
      "existingControls": "",
      "props": {
        "safetyFunctions": [
          "clinicalData"
        ],
        "harmSeverity": "Minor — temporary injury, no professional intervention",
        "safetyFileRef": "HAZ-013",
        "protocol": "HTTPS / TLS",
        "encryptionInTransit": "TLS (server authenticated)",
        "flowIntegrity": "Transport (TLS) only",
        "throttling": "Timeouts only",
        "authentication": "Shared secret or API key",
        "authorization": "Role-based (RBAC)",
        "logging": "Errors only",
        "dataClassification": "Restricted (PII / PHI / PCI)",
        "criticality": "Medium",
        "harmScope": "Multiple devices or patients at once",
        "useCases": "Telemetry",
        "carries": [
          "data"
        ],
        "interfaceState": "In use for the intended use",
        "replayProtection": "Timestamp or sequence number",
        "protocolDetail": "TLS 1.2, tcp/443"
      }
    },
    {
      "id": "flow-msox8623-o",
      "type": "flow",
      "from": "process-msox8623-c",
      "to": "datastore-msox8623-d",
      "bidirectional": false,
      "title": "Store events",
      "description": "Telemetry written to the event store.",
      "isAsset": false,
      "existingControls": "",
      "props": {
        "protocol": "HTTPS / TLS",
        "encryptionInTransit": "TLS (server authenticated)",
        "flowIntegrity": "Transport (TLS) only",
        "throttling": "Rate limited / throttled",
        "authentication": "Session token / JWT",
        "authorization": "Role-based (RBAC)",
        "logging": "Errors only",
        "dataClassification": "Restricted (PII / PHI / PCI)",
        "criticality": "Medium",
        "harmScope": "Multiple devices or patients at once",
        "useCases": "Telemetry",
        "carries": [
          "data"
        ],
        "interfaceState": "In use for the intended use",
        "replayProtection": "Timestamp or sequence number",
        "protocolDetail": "TLS 1.2, tcp/443"
      }
    },
    {
      "id": "flow-msox8623-p",
      "type": "flow",
      "from": "process-msox8623-6",
      "to": "entity-msox8623-8",
      "bidirectional": false,
      "title": "Bedside annunciation",
      "description": "Audible and visual alarm at the pump.",
      "isAsset": false,
      "existingControls": "",
      "props": {
        "safetyFunctions": [
          "alarm"
        ],
        "harmSeverity": "Critical — permanent impairment or life-threatening injury",
        "safetyFileRef": "RC-021",
        "protocol": "Physical / manual transfer",
        "encryptionInTransit": "None (cleartext)",
        "flowIntegrity": "None",
        "throttling": "Timeouts only",
        "authentication": "None / anonymous",
        "authorization": "None",
        "logging": "None",
        "dataClassification": "Confidential",
        "criticality": "Critical (safety / life)",
        "harmScope": "Single device / single patient",
        "useCases": "Alarming",
        "carries": [
          "data"
        ],
        "interfaceState": "In use for the intended use",
        "replayProtection": "Not applicable — not a replayable channel",
        "protocolDetail": "Audible and visual alarm at the pump"
      }
    }
  ],
  "scoring": null,
  "assessments": {
    "process-msox8623-4::safe-control-t": {
      "vector": "CVSS:4.0/AV:A/AC:L/AT:N/PR:N/UI:N/VC:N/VI:H/VA:H/SC:N/SI:H/SA:H/S:P/AU:Y",
      "score": 9.4,
      "severity": "Critical",
      "rationale": "Scored with the clinical engineering team; S:P set because the subsequent system impact is the patient.",
      "updated": "2026-08-11"
    }
  },
  "treatments": {
    "process-msox8623-4::safe-control-s": {
      "status": "Mitigated by design",
      "control": "SR-021 therapy commands signed by the gateway and verified at the pump; SR-022 confirmation at the pump for any rate increase",
      "residual": "Medium",
      "rationale": "A spoofed command is rejected at the pump. What remains is a compromised gateway signing key.",
      "evidence": "TC-SEC-041; PT-2026-02 §5.1",
      "updated": "2026-08-11"
    },
    "process-msox8623-5::safe-stop-t": {
      "status": "Mitigated by design",
      "control": "SR-030 absolute hard limit in firmware that no drug library entry can widen",
      "residual": "High",
      "rationale": "Library tampering is bounded by the firmware limit, but soft limits can still be widened until the signed drug library ships in release 2.1.",
      "evidence": "",
      "updated": "2026-08-11"
    },
    "process-msox8623-6::safe-alarm-d": {
      "status": "Mitigated by compensating control",
      "control": "Audible and visual annunciation at the pump does not depend on the network path",
      "residual": "Medium",
      "rationale": "Remote escalation can still be blocked; the bedside alarm cannot.",
      "evidence": "TC-ALM-112",
      "updated": "2026-08-11"
    },
    "process-msox8623-a::proc-e-unsupported": {
      "status": "Transferred to the user (disclosed in labeling)",
      "control": "",
      "residual": "High",
      "rationale": "The gateway OS image is past end of support. Hospitals are told to isolate it on its own VLAN (IFU §9.3) until the 3.0 image ships.",
      "evidence": "",
      "updated": "2026-08-11"
    },
    "entity-msox8623-8::ent-r-nolog": {
      "status": "Accepted",
      "control": "",
      "residual": "Low",
      "rationale": "Programming at the bedside is attributed through the ward's medication administration record rather than by the pump.",
      "evidence": "",
      "updated": "2026-08-11"
    }
  }
}
